# 房间、楼层与全楼 3D 模型拼装规则

每个房间保存为一个可复用模块。每完成一层，再保存一个能独立打开、整体移动的楼层模块。待各层完成后，交付人按楼层索引组装整栋建筑。建筑、给排水、强电、弱电、消防等视图共用同一份房间几何、设备定位与规格，专业视图负责叠加各自的设施、管线和动画。

## 房间怎样放回楼层

- 沿用 B2 的米制坐标。X/Z 是平面，Y 向上，默认缩放为 1。房间 GLB 以局部原点保存，根节点的 `extras.module.floorOrigin` 是房间放回原楼层的平移量。保留原始朝向，移动整间房时，内部设备、标注和接管点跟随房间移动。
- 房间轮廓、设备型号、性能参数和有图注的标高均带来源图号。图面量取、图注明示、示意外形和待核数据分别标明。有设备性能参数时，机身尺寸仍须以厂家尺寸图或现场测量为依据。
- 同名或同类型房间可复用设备构造方式。每个实例使用自己的楼宇、楼层、房间标识、实测或图注参数和轮廓。更新某个房间后，在使用它的各专业视图同步核对。

## 每完成一层，保存什么

| 交付物 | 保存内容 |
| --- | --- |
| 楼层 GLB | 一层一个根节点，房间作为可识别的子节点；装入该层公共墙柱、楼板、交通空间及已完成的专业构件。同一构件只装配一次。 |
| 楼层清单 | 楼宇和楼层标识、模块版本、对应 GLB、房间及其版本、所用竣工图号和修订版、已完成专业、待核项。保留独立房间源件，方便局部更新后重组。 |
| 整栋定位记录 | 楼层局部原点对应的建筑轴线或控制点、平面朝向、本层基准标高及其相对整栋 ±0.000 的高度。记录本层根节点放入全楼时的平移量和绕 Y 轴的旋转角。 |
| 跨层接口表 | 电梯井、楼梯、坡道、管井及立管等接口的标识、专业、相邻楼层、端点局部坐标、标高和来源。公共构件或接口段写明归属层，未核对应关系时保留待核。 |

建议按楼宇、楼层和版本分别归档。例如 `B2/v1/B2.glb` 与 `B2/v1/楼层清单.json` 放在一起；建筑级索引记录每层采用哪个版本。楼层修改后保存新版本，再更新索引。正式模型与竣工图按项目现有楼层附件权限保存。

## 全楼怎样对齐

1. 选定全楼共同的轴网、朝向和 ±0.000 基准。每层用两个可辨识的公共控制点确定水平位置和朝向，再用第三个不共线的点复核，记录偏差。优先采用贯通轴线、柱心或井道角点。
2. 房间先按 `floorOrigin` 放回本层，再把楼层作为整体旋转、平移到建筑坐标。房间高差与楼层标高各应用一次。例如 B2 地坪为 −9.200 m，某房间完成面为 −9.250 m，则房间在本层取 −0.050 m，B2 根节点在全楼取 −9.200 m。楼层高度逐层取自标高或剖面图。
3. 楼层清单中的每个有效版本装入一次。上下层接口按图核对中心、上下端标高和去向。图纸有偏移、变径或转接段时按图保留，并注明承载该段的模块。
4. 验收时先单独打开该层，再与相邻层叠合。检查房间数量和位置、楼梯平台与井道是否衔接、楼板及公共墙柱是否重复、管线接口能否对应。换一个专业视图复查同一房间和设备的位置；有动画的模块另验播放与暂停。

## B2 作为首个参照

B2 已有 24 个可独立导出的房间及空间模块。该批房间的拼接索引可用于验证楼层装配。整层 GLB 与整栋模型分别在对应装配阶段生成并验收。B2 的原图配准、设备制作和单间导出步骤见 [B2 交互平面图制作手册](b2-floor-model-authoring.md)。

## 给排水设备模块

B2 的「给排水 → 设备间与流向」可以按所选设备位置导出 GLB。两处污水处理间复用建筑视图的同名模块。11 个集水坑单独导出，原点取自 P301 平面，泵组和水位参数对应 P202。水井沿用建筑用房模块。导出后用根节点的 `extras.module` 核对名称、单位、楼层平移及图纸依据。同层拼装时，按所属楼层和模块名称去重。

跨层设备先按所属楼层保存。消防泵房、生活泵房和屋顶消防水箱间分别引用 P501、P502、P503。大样可独立预览，缺少整层配准时将 `floorOrigin` 记为 `null`。按前述三点法完成配准后再纳入楼层。清单分别标明设备表参数、预留设备、图面量取尺寸和示意外形。
